<!-- source: 知识库/验收要点库（结构化索引）.json -->
<!-- md5: ed4baaf7ca6cb7b2633c938145a0280d -->
<!-- imported_by: scripts/import-materials.py -->

# 验收要点 · 建筑电气 · 变配电室

> 来源：验收要点库（结构化索引）.json，共 4 条；总库 320 条 / 123 个分部。
> 每条含「原句」（验收时照此核查）与「询问式」（转成向施工方确认的话术）。

## 160. 变压器安装接地、温控器及电缆连接

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 核查变压器安装标高、轴线、水平度符合要求　□符合　□不符合　□不适用（说明：____）
- 请确认：② 外壳接地（两点接地）可靠、接地电阻合格　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 温控器、散热风机动作正常　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 高低压侧电缆连接紧固、相序正确、绝缘经测试合格　□符合　□不符合　□不适用（说明：____）

## 161. 高低压柜安装垂直度、柜间连接及二次接线

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 核查柜体安装垂直度、水平度、成列盘面偏差符合规范　□符合　□不符合　□不适用（说明：____）
- 请确认：② 柜间母线、电缆连接紧固、相序正确　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 二次接线排列整齐、标识清晰、接线正确　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 柜体接地可靠　□符合　□不符合　□不适用（说明：____）

## 162. 母线槽安装插接箱、相序核对及绝缘测试

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 核查母线槽安装路径、标高、固定符合设计　□符合　□不符合　□不适用（说明：____）
- 请确认：② 插接箱安装位置正确、接触良好　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 相序核对正确　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 绝缘电阻测试合格　□符合　□不符合　□不适用（说明：____）
- 请确认：⑤ 接地（外壳）连接可靠，伸缩节设置符合要求　□符合　□不符合　□不适用（说明：____）

## 163. 电缆敷设弯曲半径、标识及防火封堵

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 核查电缆型号、规格符合设计　□符合　□不符合　□不适用（说明：____）
- 请确认：② 敷设弯曲半径符合规范　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 电缆排列整齐、固定牢靠、标识清晰（始末端编号）　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 穿越楼板、墙体处防火封堵严密　□符合　□不符合　□不适用（说明：____）
- 请确认：⑤ 电缆头制作符合工艺　□符合　□不符合　□不适用（说明：____）
