<!-- source: 知识库/验收要点库（结构化索引）.json -->
<!-- md5: ed4baaf7ca6cb7b2633c938145a0280d -->
<!-- imported_by: scripts/import-materials.py -->

# 验收要点 · 智能建筑 · 机房工程

> 来源：验收要点库（结构化索引）.json，共 3 条；总库 320 条 / 123 个分部。
> 每条含「原句」（验收时照此核查）与「询问式」（转成向施工方确认的话术）。

## 167. 机柜安装固定、接地及理线

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 核查机柜安装位置、标高、垂直度符合要求　□符合　□不符合　□不适用（说明：____）
- 请确认：② 固定牢固、抗震措施到位　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 机柜接地（等电位）可靠　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 线缆整理整齐、绑扎规范、标识清晰　□符合　□不符合　□不适用（说明：____）

## 168. 线缆敷设标识、绑扎及弯曲半径

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 核查线缆型号、规格符合设计　□符合　□不符合　□不适用（说明：____）
- 请确认：② 敷设弯曲半径符合规范　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 线缆排列整齐、绑扎间距均匀、不损伤线缆　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 两端标识清晰、编号一致　□符合　□不符合　□不适用（说明：____）
- 请确认：⑤ 桥架内填充率符合要求　□符合　□不符合　□不适用（说明：____）

## 169. 防雷接地及等电位连接

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 核查机房防雷（SPD）配置符合设计　□符合　□不符合　□不适用（说明：____）
- 请确认：② 接地干线、均压环（等电位联结带）设置到位　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 机柜、桥架、金属管路等可导电部分等电位连接可靠　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 接地电阻合格　□符合　□不符合　□不适用（说明：____）
