<!-- source: 知识库/验收要点库（结构化索引）.json -->
<!-- md5: ed4baaf7ca6cb7b2633c938145a0280d -->
<!-- imported_by: scripts/import-materials.py -->

# 验收要点 · 通风与空调 · 管道严密性

> 来源：验收要点库（结构化索引）.json，共 4 条；总库 320 条 / 123 个分部。
> 每条含「原句」（验收时照此核查）与「询问式」（转成向施工方确认的话术）。

## 141. 风管漏光试验检测

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 见证风管漏光试验，核查检测方法、光源强度符合规范　□符合　□不符合　□不适用（说明：____）
- 请确认：② 在黑暗环境下检查风管接缝、法兰、咬口处有无漏光　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 漏光点数量、部位不符合要求的已整改　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 试验记录完整　□符合　□不符合　□不适用（说明：____）

## 142. 风管漏风量试验

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 见证风管漏风量测试，核查测试方法、压力及允许漏风量符合规范（按系统类别确定）　□符合　□不符合　□不适用（说明：____）
- 请确认：② 测试结果满足要求　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 不合格部位已封堵整改并复检　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 试验报告由有资质单位出具　□符合　□不符合　□不适用（说明：____）

## 143. 风口风量试验

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 见证风口风量测试，核查测试仪具、方法符合规范　□符合　□不符合　□不适用（说明：____）
- 请确认：② 各风口风量与设计风量偏差在规定范围内（一般≤15%）　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 系统风量平衡调整完成　□符合　□不符合　□不适用（说明：____）
- 请确认：④ 试验记录完整　□符合　□不符合　□不适用（说明：____）

## 144. 空调水管的水压试验

- 分区来源：附件1-房屋建筑工程

**验收要点：**

**问法：**
- 请确认：① 见证空调水系统水压试验，核查试验压力（一般为工作压力1.5倍且不低于0.6MPa）、稳压时间、压力降符合规范　□符合　□不符合　□不适用（说明：____）
- 请确认：② 管道及连接部位无渗漏　□符合　□不符合　□不适用（说明：____）
- 请确认：③ 试验记录完整、各方签认　□符合　□不符合　□不适用（说明：____）
